No. REPORTE;FECHA CREACIÓN DE SOLICITUD;EQUIPO;MARCA;MODELO;SERIE;ACTIVO FIJO ;SERVICIO;UBICACIÓN;DESCRIPCIÓN DE DAÑO;ACCIÓN REALIZADA;EJECUTADO POR;FECHA DE ATENCIÓN A LA SOLICITUD;ESTADO EN GMA SOPORTE;ESTADO DEL EQUIPO;OPORTUNIDAD;FECHA DE CIERRE A LA SOLICITUD;TIEMPO DE CIERRE A LA SOLICITUD;PARADA DEL EQUIPO;TIPO DE PARADA ;TIEMPO DE PARADA DEL EQUIPO;PARADA DEL SERVICIO;EQUIPO DE CONTINGENCIA;TIEMPO DE PARA DEL SERVICIO;CAUSA;ACCESORIO NUEVO?;OBSERVACIONES;COMENTARIOS ADICIONALES;ESTADO;Tiempo de Oportunidad (horas);Tiempo de Parada(dias);Capacidad_Respuesta (<3_DIA)
25655;1/3/2026;DOPPLER FETAL;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;se solicita revisar doppler fetal de sala de partos, no carga, gracias;Se realiza revisión del equipo y se encuentra en buenas condiciones funcionales, se verifica estado del cargador y de las baterías y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;1/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;0;VERDADERO
25659;1/3/2026;BOMBA DE INFUSIÓN;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN PEDIATRÍA;;se solicita revision de bomba de infusion ubicada en el cuarto de equipos de expansion pediatria ,gracias;Se revisa equipo y se encuentra en buenas condiciones funcionales, se realiza pruebas con test y se verifican configuraciones y alarmas. ;Victor Lopez;1/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;0;VERDADERO
25660;1/3/2026;CAMA ELÉCTRICA;Stryker;SV2 ;1,5731E+13;571768;HOSPITALIZACIÓN ADULTO 5° PISO;;buenas tardes. se solicita por favor revisar cama que se encuentra en el pasillo del quinto piso ya que no funciona el boton para bajar la parte inferior (pies).;Se revisa cama y se encuentra en buenas condiciones funcionales, tenía bloqueo mecánico de los pies, se hacen recomendaciones de uso al personal asistencial. Equipo Ok.;Victor Lopez;02/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;02/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESCONOCIMIENTO DEL EQUIPO;NO;;;CERRADO;24:00:00;1;VERDADERO
25661;1/3/2026;FLUJÓMETRO;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN PEDIATRÍA;;buena tarde. se solicita revicion de flujometro que se encuentra en el cuarto de equipos. gracias;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifica que no haya fugas. Equipo Ok. ;Victor Lopez;1/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;0;VERDADERO
25663;1/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN ADULTO 5° PISO;;se solicita por favor revisar pulxovimetro de asignacion 2-3 de quinto piso gracias;Solicitud repetida, repuestos solicitados;Victor Lopez;1/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/3/2026;0:00:00;NO ;N/A;0;NO;N;0;FALTA DE CONSUMIBLE;NO;;;CERRADO;0:00:00;0;VERDADERO
25676;2/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020019-01;545370;HOSPITALIZACIÓN ADULTO 4° PISO;;buenos dias, se solicita el favor de arreglo o cambio te tensiometro de la estacion 3 de medicina interna.;Solicitud repetida, repuestos solicitados;Victor Lopez;2/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/3/2026;11:53:12;NO ;N/A;0;NO;N;0;FALTA DE CONSUMIBLE;NO;;;CERRADO;0:00:00;-1;VERDADERO
25677;2/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020019-01;545370;HOSPITALIZACIÓN ADULTO 4° PISO;;buenos dias, se solicita el favor de arreglo o cambio te saturador de la estacion 3 de medicina interna.;Se revisa monitor y se encuentra daño en sensor de SPO2, no permite reparación, requiere cambio, se inicia proceso de adquisición del repuesto. ;Victor Lopez;02/03/2026;? TRABAJANDO;?? EN ESPERA DE REPUESTO;0:00:00;02/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALTA DE CONSUMIBLE;NO;;;PENDIENTE;0:00:00;1;VERDADERO
25680;2/3/2026;VENTILADOR MECÁNICO ;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO NEONATAL;;tapa protectora de la valvula exhalatoria del ventilador #3 reventada;Se revisa válvula y se encuentra daño en tapa, se procede a realizar el cambio de la tapa y se hacen pruebas funcionales.;Victor Lopez;2/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;2/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25688;2/3/2026;REGULADOR DE OXÍGENO;N/A;N/A;N/A;N/A;QUIRÓFANO;;buenos dias por fvaor revisar aire de pared sala 3 gracias;Se revisa equipo y se encuentra desajuste en manguera y conector de aire, se procede a realizar el ajuste correspondiente y se hacen pruebas funcionales. ;Camilo Ramirez;02/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;02/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25702;2/3/2026;DESFIBRILADOR ;Nihon Kohden;TEC-5631;01738;574600;CUIDADO INTENSIVO PEDIÁTRICO;;buena tarde se solicita  favor de revisar desfibrilador de la uci pediatrica ya que se estaba usando en codigo y empezo a sonar por bateria a los pocos minutos de desconectarlo;Se revisa equipo y se haecen pruebas funcionales, el equipo funciona normalmente pero requiere cambio de baterías por cumplimiento de tiempo de vida útil, se inicia proceso de adquisición de repuesto. ;Victor Lopez;02/03/2026;? TRABAJANDO;?? EN ESPERA DE REPUESTO;0:00:00;02/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;PENDIENTE;0:00:00;1;VERDADERO
25713;2/3/2026;INCUBADORA;Bng Medical;EcoLa 3000;A0210518248N;572798;CUIDADO INTENSIVO NEONATAL;;buena tarde se solicita reparar incubadora marca bng con activo fijo numero 572798 ubicada en el cubiculo 11 de uci neonatos ya que muestra falla el sensor de temperatura y no calienta , gracia spro su pronta colaboracion ,;Se revisa el equipo y se enceuntra módulo de sensor de piel desconectado en la base, se procede a realizar el ajuste del conector y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;03/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;24:00:00;2;VERDADERO
25719;3/3/2026;NEVERA;Harris;HLT23U4BBA12;T016D66907TD;505204;BANCO DE SANGRE;;hola, buen dia, se solicita amablemente la revision de la nevera numero 2 ya que esta presenta subidas de temperatura, se necesita refrigerante;Se revisa equipo y se realiza procedimiento de nivelación de refrigerante, se realizan pruebas funcionales, equipo Ok;David Ospina;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;03/03/2026;0:00:00;;;0;;;0;;;;;;0:00:00;1;VERDADERO
25720;3/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120051;545695;HOSPITALIZACIÓN GINECO-OBSTETRICIA;;por favor revisar saturador del monitor de signos de estacion 2 ginecologia;Se revisa equipo y se encuentra daño en conector del sensor al equipo, se procede a reparar el sensor y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;03/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25721;3/3/2026;CAMA ELÉCTRICA;Dometal;QUAXAR 131-70;3706A45;544643;HOSPITALIZACIÓN ADULTO 5° PISO;;cama paciente que no funciona los controles;Se revisa equipo y se detecta daño en el control de mando del mismo, no permite reparación, por tal motivo se inicia proceso de adquisición de repuesto, a la espera de llegada e instalación.  Soporte duplicado, repuesto solicitado. ;Victor Lopez;3/3/2026;? PTE POR CONFIRMAR;?? EN ESPERA DE REPUESTO;0:00:00;3/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE;0:00:00;1;VERDADERO
25723;3/3/2026;TENSIÓMETRO MANUAL;Alpk2;NO DEFINIDO;136266;548574;CONSULTA EXTERNA;;buenos días para solicitar revisar tensiómetro del consultorio 10, gracias quedo atenta.;Se revisa el equipo y se encuentra pera en mal estado, se procede a reparar y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;72:00:00;4;FALSO
25724;3/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM70;360080-M17C02250007;550042;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;s se solicita revisar monito de signos vitales en sala de partos, no toma tension arterial, activo fijo #550042;Se revisa monitor y se encuentra daño en brazalete, se realiza cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales y se entrega al servicio el equipo en buenas condiciones. ;Victor Lopez;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;03/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;SÍ;Se entrega brazalete nuevo adulto 1 vía ;;CERRADO;0:00:00;1;VERDADERO
25727;3/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120047-01;545690;HOSPITALIZACIÓN QUIRÚRGICAS;;se solicita el favor de revisar oximetro del monitor de signos de la estacion #1 de quirurgicas, s ele revento el resorte de pinza, por lo que se encuentra sujeto con micropore, si funciona y censa  la pulsioximetria. ;Se revisa el equipo y se encuentra daño en sensor de SPO2, se procede a reparar y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;04/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;04/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;24:00:00;2;VERDADERO
25732;3/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134854;545474;CUIDADO INTENSIVO ADULTO;;cubiculo 221 de uci adultos estacion 2, con termometro y saturador dañados.  se deja termometro en cajon de estacion y saturador de oxigeno en cubiculo;Se revisa el equipo y se encuentra daño en sensor de temperatura, se inicia proceso de adquisición, pendiente de entrega.  12/03/2026 se entrega sensor de temperatura nuevo al servicio y se hacen pruebas funcionales. Equipo Ok. ;Victor Lopez;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;04/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALTA DE CONSUMIBLE;SÍ;Se entrega sensor de temperatura nuevo al servicio;;CERRADO;0:00:00;2;VERDADERO
25738;3/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;QUIRÓFANO;;buenos dias por favor revisar sensor de oximetria monitor edan sala 4 gracias;Se revisa equipo y se encuentra daño en conector del sensor al equipo, se procede a reparar el sensor y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;03/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;03/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25745;3/3/2026;DESFIBRILADOR ;Comen;S5;S5230703024;572076;CUIDADO INTENSIVO ADULTO;;por favor revisar urgente carro de paro de la uci que presenta fallas en la realizacion de la prueba en el paso de la fuente de energia;Se revisa equipo y se encuentra daño en palas de descarga, se procede a solicitar y se inicia proceso de adquisición. equipo fuera de servicio en taller de mantenimiento biomédico hasta entrega de repuesto. ;Camilo Ramirez;09/03/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;;11:53:12;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE COTIZAR;144:00:00;-32917;FALSO
25746;3/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;BANCO DE SANGRE;;hola, buen dia, se solicita amablemente la colaboracion para cambiar y/o ajustar la posicion del agitador del plaquetas ya que se encuentra donde no corresponde.;se realiza traslado del equipo a nuevo puesto y se hacen pruebas funcionales. Equipo Ok.;Victor Lopez;3/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;3/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25756;4/3/2026;MONITOR DE SIGNOS VITALES ;Comen;C80;K8231030005;572055;URGENCIAS ADULTOS;Reanimación;se solicita el arreglo del brasalete del monitor de reanimacion que al insuflar se le siente fuga y no toma la presion.;Se revisa el equipo y se encuentra fuga en brazalete, no permite reparación, se procede a realizar el cambio del brazalete y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo ok. ;Victor Lopez;04/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;04/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
25768;4/3/2026;MONITOR DE SIGNOS VITALES ;Edan;iM70;360080-M20909270001;573325;URGENCIAS ADULTOS;Consultorio;buen dia. por favor revisar saturador de o2 de monitor de signos vitales de consultorio de urgencias adultos, por favor urgente . muchas gracias.;Se revisa el equipo y se encuentra daño en sensor de SPO2, se procede a reparar y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;04/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;04/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25770;4/3/2026;CAMA ELÉCTRICA;Los Pinos;1060 BC;502387;545501;CUIDADO INTENSIVO ADULTO;;se solicita amablemente de manera prioritaria servicio de mantenimiento para cama ubicada en cubiculo ·# 27 de uci adulto ya que no enciende;se revisa cama y se encuentra daño en paneles laterales, se inicia proceso de reparación, requiere reconstrucción de conexiones electrónicas internas del panel y revisión del módulo principal. en taller de mantenimiento biomédico a la espera de reparación.;Victor Lopez;4/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;4/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;PENDIENTE;0:00:00;1;VERDADERO
25783;4/3/2026;VENTILADOR MECÁNICO ;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO PEDIÁTRICO;;valvula draguer  con mal funcionamiento( marca fuga);Se revisa válvula y se encuentra fuga en vaso de trampa de agua, se procede a realizar el cambio de la trampa y se hacen pruebas funcionales, equipo ok. ;Victor Lopez;4/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;4/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25785;4/3/2026;VENTILADOR MECÁNICO ;Mindray;SV-300;GR-98010197;574284;URGENCIAS ADULTOS;Reanimación;pántalla de ventilador # 2 mindray bloqueado   en sala de reanimacion urgencias adulto.   de carácter urgente.;Se revisa el equipo y se encuentra bloqueo en pantalla, se procede a desbloquear y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;4/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;4/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;NO;;;CERRADO;0:00:00;1;VERDADERO
25789;4/3/2026;FLUJÓMETRO;N/A;N/A;N/A;N/A;QUIRÓFANO;;buenas tardes, se realiza soporte de flujometro descalibrado;Se revisa equipo y se encuentra dentro de los parámetros normales de funcionamiento, se realiza chequeo de fugas, equipo ok. ;Victor Lopez;4/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;4/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25795;4/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120024-01;545692;HOSPITALIZACIÓN QUIRÚRGICAS;;buenas tardes favor revisar el oximetro del monitor af545692;Se revisa el equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a realizar cambio de sensor, se realizan pruebas funcionales y se entrega al servicio en buenas condiciones. ;Victor Lopez;04/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;04/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;SÍ;Se entrega sensor de SPO2 nuevo al servicio SN:FD202510280920413;;CERRADO;0:00:00;1;VERDADERO
25800;5/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;URGENCIAS ADULTOS;;buenos dias, en el servicio de obs hombres no deja registrar oxigenos, muchas gracisa;Se revisa equipo y se encuentra en buenas condiciones funcionales. ;Victor Lopez;5/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;5/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25829;5/3/2026;FONENDOSCOPIO;Adc;ADSCOPE-LITE REF:609BK;NA;573479;CUIDADO INTENSIVO PEDIÁTRICO;;buena tar de se solicita el favor de arreglar la oliva del fonendoscopio del cubiculo 3 de la uci pediatrica muchas gracias;Se revisa equipo y se encuentra daño en oliva, se procede a realizar el cambio y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;5/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;5/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25839;5/3/2026;MONITOR DE SIGNOS VITALES ;Draeger;VISTA 120 S;S2SNF4421;573314;CUIDADO INTENSIVO NEONATAL;;favor revisar sensor de temperatura del monitor de la temperatura de la cama n.6 uci neonatos;Se revisa equipo y se encuentra sensor de temperatura en mal estao, se procede a cambiar y se realizan pruebas funcionales. Equipo ok. ;Victor Lopez;5/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;5/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25845;6/3/2026;MONITOR DE SIGNOS VITALES ;;;;572058;URGENCIAS ADULTOS;;buenos dias solicito soporte tecnico para el saturador del monitor de signos vitales de expansion hombres, muchas gracias;buenos dias solicito soporte tecnico para el saturador del monitor de signos vitales de expansion hombres, muchas gracias;;;? PTE POR CONFIRMAR;;###############################################################################################################################################################################################################################################################;;11:53:12;;;0;;;0;;;;;;###############################################################################################################################################################################################################################################################;-32920;VERDADERO
25846;6/3/2026;TERMOHIGRÓMETRO;N/A;N/A;N/A;N/A;URGENCIAS ADULTOS;;buenos dias solicito soporte tecnico para el termometro de expansion hombres ya que no prende, muchas gracias;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se verifica estado de las baterías y el display, equipo ok. ;Leonardo Marín;6/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;6/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25855;6/3/2026;TENSIÓMETRO MANUAL;Alpk2;NO DEFINIDO;136266;548574;CONSULTA EXTERNA;;se solicita revisar tensiometro manual del consultorio 10 ya que se observa dañado consulta externa segundo piso de manera ugenteeee ya que se estamos en consulta muchas gracias;Se revisa el equipo y se encuentra pera en mal estado, se procede a reparar y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25856;6/3/2026;CAMA ELÉCTRICA;Los Pinos;1060 BC;502383;545499;CUIDADO INTENSIVO ADULTO;;buenos dias se reporta cama del cubiculo 15 no permite subir la cabecera.;Se revisa cama y se encuentra daño en motor de cabecera, se procede a realizar el cambio del motor y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25861;6/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120001;545697;HOSPITALIZACIÓN ADULTO 4° PISO;;por favor cambiar brazalete de monitor de signos de activo fijo 545697 presenta fuga;Se revisa equipo y se encuentra fuga en brazalete, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo -ok;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
25863;6/3/2026;MONITOR DE SIGNOS VITALES ;Edan;iM70;360080-M20909270003;573330;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;buenos dias se monta soporte para pulso oximetro sala de partos con activo fijo 573330;Se revisa equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo -ok;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se realiza entrega de sensor de SPO2 adulto nuevo al servicio con serie: FD202510280920416;;CERRADO;0:00:00;1;VERDADERO
25865;6/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020049-01;545372;HOSPITALIZACIÓN ADULTO 4° PISO;;buenos días, se realiza revisión del monitor de signos vitales, efectuando el cambio del brazalete por uno nuevo con el código 24537.;Se revisa equipo y se encuentra fuga en brazalete, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo -ok;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
25867;6/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020064-01;545367;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se solicita el favor de arreglo de oximetro de la estacion 2 del 5to piso, no funciona.;Se revisa equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a realizar el cambio del sensor y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo Ok;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se realiza entrega de sensor de SPO2 adulto nuevo al servicio con serie: FD202510280920499;;CERRADO;0:00:00;1;VERDADERO
25868;6/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020054-01;545371;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se solicita el favor de arreglo de oximetro de la estacion 3 del 5to piso, no funciona.;Se revisa monitor y se encuentra sensor de SPO2 en buenas condiciones funcionales, se verifica accesorios y configuración, equipo ok. ;Victor Lopez;06/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;06/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25871;6/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-5C147332;549374;UNIDAD CRÍTICA OBSTÉTRICA;;por favor revisar termometro  del monotor    cama  6;Se revisa el equipo y se encuentra sensor de temperatura en mal estado, se procede a realizar el cambio del mismo y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo ok. ;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;SÍ;Se realiza entrega de sensor de temperatura nuevo al servicio;;CERRADO;120:00:00;4;FALSO
25887;6/3/2026;DESFIBRILADOR ;Philips;HEARTSTART XL+;USD1203888;545108;URGENCIAS ADULTOS;Reanimación;desfibrilador no imprime al momento de la monitorizacion y cardioversion del paciente,y aparte la puerta donde se almacena royo para ekg se encuentra dañada;Se revisa equipo y se encuentra falla en batería, cable de ecg e impresora, ya está en proceso de adquisición, se cierra soporte ya que está duplicado. ;Victor Lopez;6/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;6/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25890;6/3/2026;BOMBA DE INFUSIÓN;;;23056864;;HOSPITALIZACIÓN PEDIATRÍA;;buen dia se solicita colaboracion para revisar bomba de unfusion ubicada en pediatria salas cuarto de equipos por mal funcionamiento.;Se revisa equipo y se encuentra daño en mecanismo por el ingreso de líquidos, equipo fuera de servicio hasta reemplazo del mecanismo. ;Victor Lopez;10/03/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;10/03/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;USO INADECUADO;NO;;;PENDIENTE;96:00:00;3;VERDADERO
25891;7/3/2026;BOMBA DE INFUSIÓN;;;21397368;;HOSPITALIZACIÓN PEDIATRÍA;;se solicicta revision de bomba de infusion la cual dice aire distal negativo y bateria baja;Se revisa equipo por parte del proveedor icu medical y se encuentra daño en puerta, se reemplaza, se reemplaza batería y sensores de presión. Se entrega al servicio en buenas condiciones. ;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;NO;;;CERRADO;96:00:00;3;VERDADERO
25909;8/3/2026;MONITOR DE SIGNOS VITALES ;;;;;CUIDADO INTENSIVO ADULTO;;pulsioximetro del monitor el cubiculo 26 dañado.;Se revisa el equipo y se encuentra daño en sensor de SPO2 adulto, se procede a reparar el sensor y se realizan pruebas funcionales, equipo ok.;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;"Se entrega sensor de SPO2 nuevo al servicio con número de serie; FD202510280920417";;CERRADO;192:00:00;6;FALSO
25911;9/3/2026;INCUBADORA;Bng Medical;EcoLa 3000;A0210518248N;572798;CUIDADO INTENSIVO NEONATAL;;cordial saludo, deseo informar sobre el fallo que aparece en el panel de la incubadora bng con activo fijo 572798 (fallo en sensor 3, temperatura de aire baja), muchas gracias por su colaboración y pronta respuesta.;Se revisa equipo y se encuentra daño en módulo de temperatura, se procede a realizar el cambio del módulo y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;09/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;09/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
25915;9/3/2026;CAMA ELÉCTRICA;Los Pinos;740 S V.07;500519;545162;CUIDADO INTENSIVO PEDIÁTRICO;;cuna del cubiculo 5 de la uci pediatria no prende el control.;Se revisa cama y se encuentra desajuste en fusible de alimentación de la caja de control, se realiza el ajuste y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;09/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;09/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
25919;9/3/2026;NEVERA;Fogel;FRSTEL CC-7;NO DEFINIDO;573094;FARMACIA;;se solicita revision de la nevera del servicio farmaceutico debido a que esta soltando agua., la temperatura se observa;Se revisa equipo y se encuentra taponamiento, se realiza corrección de falla en el desague y se hacen pruebas funcionales. Equipo Ok.;David Ospina;9/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;9/3/2026;9/1/1900;11:53:12;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;-32916;VERDADERO
25921;9/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM70;33123-M15907420043-01;572658;CUIDADO INTENSIVO ADULTO;;buenos dias se solicita por favor revision de monitor de transporte de la uci adultos  ya que no cuenta con saturador, gracias.;Se revisa el equipo y se encuentra daño en sensor de SPO2 adulto, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo ok. ;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;"Se entrega sensor de SPO2 nuevo al servicio con número de serie; FD202510280920417";;CERRADO;168:00:00;6;FALSO
25930;9/3/2026;CONGELADOR;Harris;HLT 23 VPF;HLT23V30PFABA;543935;BANCO DE SANGRE;;hola, buen dia, se solicita amablemente la revision de la puerta de uno de los congeladores (#1) del area de neveras ya que este se evidencia la salida de un caucho el cual no cierra y por ende no congela;Se revisa equipo y se encuentra desgaste en empaque principal de la puerta, se realiza el ajuste y el equipo queda en buenas condiciones funcionales, se recomienda cambio de empaque. ;David Ospina;9/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;9/3/2026;9/1/1900;11:53:12;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;-32916;VERDADERO
25935;9/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220035;573990;URGENCIAS PEDIATRÍA;;buenas tardes porfavor para hacerle mantenimiento al monitor de urgencias pediatria, gracias;Se revisa el equipo y se encuentra en buenas condciones funcionales, se verifica estado de los accesorios y las configuraciones y se realizan pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;09/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;09/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
25937;9/3/2026;BOMBA DE INFUSIÓN;;;17950987;;URGENCIAS ADULTOS;;buenas tardes solicito revision de bomba de infusion ubicada en pasillo  consecutivo 17950987 presenta un mensaje de bateria agotada aun estado conectada a la luz gracias;Se revisa equipo por parte del proveedor y se encuentra falla en batería, se procede a realizar el cambio y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;11/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;48:00:00;3;VERDADERO
25957;10/3/2026;FLUJÓMETRO;N/A;N/A;N/A;N/A;URGENCIAS ADULTOS;;flujometro de sala de observacion hombres con fecha de calibracion 2025-10-10 ( m0971025) no funciona.;Se revisa equipo y se encuentra desajuste en válvula reguladora, se procede a realizar el ajuste y se hacen pruebas funcionales, se entrega en buenas condiciones. ;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;24:00:00;2;VERDADERO
25958;10/3/2026;MONITOR DE SIGNOS VITALES ;Edan;iM70;360080-M20912910010;573327;CUIDADO INTENSIVO ADULTO;;no fiunciona tensiometro monitor cama 12;Se revisa el equipo y se enceuntra fuga en manguera de nibp, se procede a cortar la manguera para eliminar la fuga, se realizan pruebas funcionales y se deja en buenas condiciones en el servicio. ;Victor Lopez;10/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;10/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25971;10/3/2026;MONITOR DE SIGNOS VITALES ;Edan;iM70;360080-M20912910010;573327;CUIDADO INTERMEDIO ADULTO;;por medio de la presente se realiza solicitud para revisión del monitor de signos vitales del cubículo 12 de intermedios adultos dado que no censa presión arterial.;Se revisa el equipo y se enceuntra fuga en manguera de nibp, se procede a cortar la manguera para eliminar la fuga, se realizan pruebas funcionales y se deja en buenas condiciones en el servicio. ;Victor Lopez;10/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;10/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
25980;10/3/2026;BOMBA DE INFUSIÓN;;;21397525;;HOSPITALIZACIÓN QUIRÚRGICAS;;buenos dias se solicita revisar bomba de infusion estacion 2 de enfermeria tercer piso quirurgicas dice: no se reconoce cassette gracias;Se revisa equipo por parte del proveedor icu medical y se realiza cambio de fluid shield, se realizan pruebas funcionales y se retorna al servicio en buenas condiciones. ;Victor Lopez;18/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;18/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;192:00:00;7;FALSO
26022;11/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134868;545465;CUIDADO INTENSIVO ADULTO;;buenos dia se solicita por favor revision de censor de temperatura del cubiculo 25 de la uci adultos el cual se observa partido, queda en la estacion 2 de enfermeria, gracias.;Se revisa equipo y se encuentra sensor de temperatura en mal estado, no permite reparación, se procede a realizar el cambio del mismo y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo Ok.;Victor Lopez;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;24:00:00;2;VERDADERO
26023;11/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120051;545695;HOSPITALIZACIÓN GINECO-OBSTETRICIA;;hola buen dia se reporta pulsoximetro de monitor de signos estacion 3 de ginecologia , esta soltandose de los borden por favor para revisarlo antes de que se dañe gracias;Se revis aequipo y se encuentra carcasa del sensor de SPO2 en mal estado, se procede a cambiar la carcasa y se realizan pruebas funcionales. Equipo Ok.;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/01/1900;11:53:12;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;-32916;VERDADERO
26027;11/3/2026;TERMOHIGRÓMETRO;N/A;N/A;N/A;N/A;QUIRÓFANO;Sala #3;buenos dias se coloca soporte para arreglar urgente tergohigometro de la sala 3 del quirofano. muchas gracias;Se revisa equipo y se encuentra desajuste en pantalla, por lo cuál no mostraba ningún número, se procede a realizar el ajuste correspondiente y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Cristian Hurtado;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26028;11/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;URGENCIAS ADULTOS;;solicito de toda su colaboración con la acomodación  del monitor de urgencias pasillos el cual se encuentra  mal instalado en el soporte  lo que genera incomodidad, y riesgo ya que  todas la auxiliares intentan acomodarlo;Se revisa equipo y se encuentra desajuste en base soporte, se procede a realizar el ajuste mecánico correspondiente, se entrega en buenas condiciones. ;Victor Lopez;11/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26031;11/3/2026;MESA DE CIRUGÍA;Benq;DR MAX 7000S;2A295-W1-0005;572148;QUIRÓFANO;;buenos dias se coloca soporte para arreglar mesa quirurgica benq botando aceite del quirofano. muchas gracias;Se revisa equipo y se encuentra fuga en circuito hidráulico, aún sin identificar el sitio exacto, equipo se encuentra en taller de mantenimiento biomédico hasta su reparación, ;Victor Lopez;11/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;11/3/2026;0:00:00;SI;PARCIAL;0;NO;SI ;0;FALLA INTERNA ;NO;;;PENDIENTE;0:00:00;1;VERDADERO
26035;11/3/2026;INCUBADORA;Bng Medical;EcoLa 3000;A0210518248N;572798;CUIDADO INTENSIVO NEONATAL;;favor revisar incubadora activo fijo n. 572798 ya que dice modulo de temperatura mal gracias;Se revisa el equipo y se encuentra daño en módulo del sensor de temperatura, se procede a realizar el cambio de módulo y se hacen pruebas funcionales, se entrega en buenas condiciones al servicio;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
26036;11/3/2026;INCUBADORA;Atom;AIR INCU I 62060;190800774;574288;CUIDADO INTENSIVO NEONATAL;;favor revisar incubadora activo fijo n. 574288 para revisar alarma del ventilador;Se revisa el equipo y se encuentra daño en motor del ventilador, se procede a realizar el cambio del motor y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
26049;11/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-42136410;545782;UNIDAD CRÍTICA OBSTÉTRICA;;favor cambiar sensor de temperatura monitor activo fijo 545782;Se realiza revisión del equipo y se encuentra sensor de temperatura en malas condiciones, no permite reparación, se procede a cambiar y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo OK. ;Victor Lopez;11/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;SÍ;Se realiza entrega de sensor de temperatura nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
26057;11/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;QUIRÓFANO;;revision o reparacion de oximetro gracias;Se revisa el equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a entregar sensor nuevo al servicio, se realizan pruebas funcionales, equipo OK. ;Cristian Hurtado;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;24:00:00;2;VERDADERO
26058;11/3/2026;VENTILADOR MECÁNICO ;;;;;CUIDADO INTENSIVO ADULTO;;buenas tardes, por medio de la presente solicito la revisión del ventilador mecánico draguer s300 que se encuentra en el cubículo 29, presenta fallo con la monitorización y medición de pplat. al realizar la maniobra de pausa inspiratoria para la medicion de la pplat, el equipo no registra el valor esperado. gracias quedamos atentos ya que es de suma importancia este parametro.;Se trata de retirar el equipo para ser revisado por el proveedor pero este se encuentra conectado a paciente al momento, se le informa al personal asistencial de terapia respiratoria que por favor avisen al momento en el que el equipo esté disponible para su revisión. ;Victor Lopez;11/03/2026;? TRABAJANDO;?? FUNCIONAL;0:00:00;11/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE;0:00:00;1;VERDADERO
26063;11/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;CUIDADO INTERMEDIO ADULTO;;por medio de la presente solicito cambio del brazalete del cubiculo 9 de intermedios adultos el cual se encuentra en deficientes condiciones de funcionamiento ;Se revisaequipo y se encuentra fuga en brazalete, no permite reparación, se procede a instalar brazalete nuevo y se hacen pruebas funcionales, equipo -ok. ;Victor Lopez;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se emtrega brazalete 1 vía adulto nuevo al servicio ;;CERRADO;24:00:00;2;VERDADERO
26067;11/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;QUIRÓFANO;;buenas, por favor revisar pulsioxímetro ya que no esta funcionando, gracias.;Se revisa el equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a entregar sensor nuevo al servicio, se realizan pruebas funcionales, equipo OK. ;Cristian Hurtado;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de SPO2 Nuevo al servicio ;;CERRADO;24:00:00;2;VERDADERO
26073;12/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM70;360080-M20709360014;572670;URGENCIAS ADULTOS;Ambulancia;se solicita amablemente realizar revision del saturador del monitor de la ambulancia medicalizada ove 421 el cual esta presentando fallas.;Se revisa el equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a entregar sensor nuevo al servicio, se realizan pruebas funcionales, equipo OK. ;Leonardo Marín;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de SPO2 Nuevo al servicio ;;CERRADO;0:00:00;1;VERDADERO
26078;12/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;HEMODIÁLISIS;;maquina ak98 de la unidad de hemodialisis numero 5 se encuentra con error al iniciar se le informa al ingeniero;Se revisa llamado y se verifica visita correctiva por parte del proveedor, equipo en buenas condiciones funcionales. ;Victor Lopez;13/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;13/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;24:00:00;2;VERDADERO
26101;12/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134857;545483;CUIDADO INTENSIVO ADULTO;Cubículo #37;se solicita revisar pulso/oximetro del cubiculonro 37 activo fijo 545483;Se revisa equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio. equipo Ok.;Victor Lopez;12/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;SÍ;Se entrega sensor de SPO2 adulto nuevo al servicio con SN:FD202510280930174;;CERRADO;0:00:00;1;VERDADERO
26102;12/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134862;545470;CUIDADO INTENSIVO ADULTO;;favor cambiar cable de ekg monitor sinos vitales cama # 21;Se revisa equipo y se encuentra daño en cable de ecg, no permite reparación, se procede a realizar el cambio del cable y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo Ok.;Victor Lopez;12/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;12/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;SÍ;Se entrega cable de ECG de 5 derivadas nuevo al servicio.;;CERRADO;0:00:00;1;VERDADERO
26112;13/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220036;549963;HOSPITALIZACIÓN ADULTOS EXPANSIÓN 3° PISO;;buenos dias  favor revisar el pulsioximetro de hematologia tercer piso que se encuentra fallando. muchas gracias.;Se revisa equipo y se encuentra daño en sensor de SPO2, no permite reparación, se procede a realizar el cambio del sensor y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones. ;Victor Lopez;13/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;13/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26114;13/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220036;549963;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dia, se solicita el favor de revisión de monitor de la estación 2 del 5to piso, no esta funcionando.;Se revisa equipo y se encuentra daño en sensor de SPO2, no permite reparación, así como daño en brazalete adulto 1 vía, se procede a realizar el cambio de ambos elementos y se entregan nuevos al servicio, se realizan pruebas funcionales. Equipo Ok.;Victor Lopez;13/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;13/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se realiza entrega de 1 brazalete adulto 1 vía nuevo así como 1 sensor de SPO2 nuevo con número de serie FD202510280920425;;CERRADO;0:00:00;1;VERDADERO
26130;13/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220009;573991;HOSPITALIZACIÓN ADULTO 5° PISO;;buenas tardes, se solicita el favor de arreglo de agarradera de monitor de signos de la estacion 1 del 5to piso, se despego, esta en la coordinacion de medicina  interna.;Se revisa equipo y se encuentra daño en agarre del mismo, no afecta en su funcionamiento, pendiente reparación del soporte. ;Victor Lopez;16/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;72:00:00;2;VERDADERO
26131;13/3/2026;ELECTROCARDIÓGRAFO;Edan;SE-3;309025-M12B03200011;545054;HOSPITALIZACIÓN ADULTO 5° PISO;;buenas tardes, se solicita el favor de arreglo del electro del 5to piso, no funciona.;Se revisa equipo y se hacen pruebas funcionales con simulador de paciente, el equipo se encuentra en buenas condciones. Equipo Ok.;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;72:00:00;2;VERDADERO
26137;13/3/2026;OTROS EQUIPOS BIOMÉDICOS;;;;;LABORATORIO CLÍNICO;;cronometro no enciende.;Se revisa el equipo y se encuentra daño en tarjeta electrónica principal, no permite reparación, se recomienda dar de baja. ;Victor Lopez;16/3/2026;? PTE POR CONFIRMAR;?? FUERA DE SERVICIO;0:00:00;16/3/2026;0:00:00;SI;TOTAL ;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;72:00:00;2;VERDADERO
26143;14/3/2026;BOMBA DE INFUSIÓN;;;17950900;;HOSPITALIZACIÓN ADULTO 4° PISO;;bomba de infusion  cuando enciende se queda en blanco;Se revisa equipo y se encuentra pantalla en blanco, queda en taller de mantenimiento biomédico a la espera de ser revisado por el proveedor icu medical. ;Victor Lopez;16/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE VISITA PROVEEDOR;48:00:00;1;VERDADERO
26144;14/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN ADULTO 4° PISO;;monitor de signos vitales no funciona el oximetro;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifica estado de los accesorios y configuración, equipo ok. ;Victor Lopez;14/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;14/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;0;VERDADERO
26148;14/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134861;545481;CUIDADO INTENSIVO ADULTO;;el termometro del monitor de signos vitales del cubiculo 27 de la uci adultos y del cubiculo  26 de la uci adultos;Se revisa equipo y se encuentra daño en sensor de temperatura del equipo, no permite reparación, se procede a entregar sensor de temperatura nuevo al servicio y se realizan pruebas funcionales. equipo Ok;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de temperatura nuevo al servicio;;CERRADO;48:00:00;1;VERDADERO
26149;15/3/2026;MONITOR DE SIGNOS VITALES ;;;;572688;CUIDADO INTERMEDIO ADULTO;;caucho del brazalete de cubiculo 206 de intermedios adultos se encuentra dañado;Se revisa equipo y se encuentra daño en brazalete, no permite reparación, se entrega brazalete nuevo al servicio y se hacen pruebas funcionales, equipo ok. ;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;24:00:00;1;VERDADERO
26152;15/3/2026;ELECTROCARDIÓGRAFO;Edan;SE-601C;360251-M19A03670005;573993;URGENCIAS ADULTOS;;buenos dias, favor cambiar una chupa del ekg que no tiene el tornillito, muchas gracias;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se verifica el estado de los accesorios y se hacen pruebas funcionales. equipo Ok. ;Victor Lopez;16/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;1;VERDADERO
26161;15/3/2026;NEVERA;Supernordico;NO DEFINIDO;14-E0386;546082;HOSPITALIZACIÓN ADULTO 4° PISO;;buena noche, por la cual se solicita revicion de nevera de cuarto de medicacmento estacion 1 medicina interna, de manera prioritaria, por presentar alteraciones en la temperatura lo que genera perdida de cadena de frio y consecuencias desfavorables. muchas gracias.;Se revisa equipo y se encuentra falla por obstrucción de sistema de la unidad por una bolsa plástica, se procede a retirar la bolsa y se hacen pruebas funcionales, equipo en buenas condiciones. ;David Ospina;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;NO;;;CERRADO;24:00:00;1;VERDADERO
26165;16/3/2026;VENTILADOR MECÁNICO ;;;0316;;CUIDADO INTENSIVO NEONATAL;;ventilador drager #2 con mando rotatorio suelto;Se revisa equipo y se encuentra daño en soporte del mando giratorio, requiere reparación de carcasa, se baja al taller de mantenimiento biomédico para ser reparado, a la espera de reconstrucción de piezas fracturadas. ;Camilo Ramirez;16/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;PENDIENTE;0:00:00;1;VERDADERO
26195;16/3/2026;DESFIBRILADOR ;Nihon Kohden;TEC-5631E;01778;574610;CONSULTA EXTERNA;Gastroenterología;cordial saludo solicito su amable colaboración con el desfibrilador de gastroenterología, el cual se encuentra ubicado en el 1 piso de consulta externa área de gastroenterología. ;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se realiza test de funcionamiento completo y se le dan recomendaciones al personal asistencial. equipo ok. ;Leonardo Marín;16/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;NO;;;CERRADO;0:00:00;1;VERDADERO
26196;16/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM70;360080-M20912910028;572683;CUIDADO INTERMEDIO ADULTO;;favor colocar oximetro para monitor de transporte con # de activo fijo 572683.;Se revisa el equipo y se encuentra daño en sensor de SPO2 adulto, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo ok. ;Victor Lopez;16/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;"Se entrega sensor de SPO2 nuevo al servicio con número de serie; FD202510280920405";;CERRADO;0:00:00;1;VERDADERO
26197;16/3/2026;AUTOCLAVE;Stericlinic;STE500;221119-STE500-400L2P-N0005;SIN IDENTIFICAR;CENTRAL DE ESTERILIZACIÓN;;buenas tardes. la autoclave stericlinic se apagó y o ha vuelto a encender. requiere revision. mil gracias;Se revisa el equipo y este presenta fallas en su funcionamiento debido a que se está disparando la protección del circuito eléctrico debido a una subida de corriente al parecer provocada por el mal funcionamiento de su resistencia principal, se procede a informar al proveedor del equipo para programar su visita y revisión. equipo temporalmente fuera de servicio. ;Victor Lopez;16/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;16/3/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE VISITA PROVEEDOR;0:00:00;1;VERDADERO
