No. REPORTE;FECHA CREACIÓN DE SOLICITUD;EQUIPO;MARCA;MODELO;SERIE;ACTIVO FIJO ;SERVICIO;UBICACIÓN;DESCRIPCIÓN DE DAÑO;ACCIÓN REALIZADA;EJECUTADO POR;FECHA DE ATENCIÓN A LA SOLICITUD;ESTADO EN GMA SOPORTE;ESTADO DEL EQUIPO;OPORTUNIDAD;FECHA DE CIERRE A LA SOLICITUD;TIEMPO DE CIERRE A LA SOLICITUD;PARADA DEL EQUIPO;TIPO DE PARADA ;TIEMPO DE PARADA DEL EQUIPO;PARADA DEL SERVICIO;EQUIPO DE CONTINGENCIA;TIEMPO DE PARA DEL SERVICIO;CAUSA;ACCESORIO NUEVO?;OBSERVACIONES;COMENTARIOS ADICIONALES;ESTADO;Tiempo de Oportunidad (horas);Tiempo de Parada(dias);Capacidad_Respuesta (<3_DIA)
26200;16/3/2026;FLUJÓMETRO;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN QUIRÚRGICAS;;por favor revisar  flujometros de quirurgicas se encuentran en un cajon de la estacion 1 son 4 ver si funcionan o si no darles de baja mil gracias;Se revisan equipos y se encuentran en buenas condiciones funcionales, se realiza chequeo de fugas. Equipos ok.;Victor Lopez;17/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;17/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;24:00:00;2;VERDADERO
26201;16/3/2026;ELECTROCARDIÓGRAFO;Comen;H3;H3230209044;572072;UNIDAD CRÍTICA OBSTÉTRICA;;buen dia, problemas con electrocardiograma de la uci obstetrica, al momento de utilizarlo lo imprime el trazado del paciente.;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se verifica el estado de los accesorios, configuración e impresora y se entrega en buenas condiciones funcionales al servicio. ;Victor Lopez;16/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;16/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26202;16/3/2026;GLUCÓMETRO;;;;;URGENCIAS ADULTOS;;buenas tardes, por favor revisar glucometro de consultorio de urgencias adultos ya que no prende, por favor urgente, muchas gracias.;buenas tardes, por favor revisar glucometro de consultorio de urgencias adultos ya que no prende, por favor urgente, muchas gracias.;;;? PTE POR CONFIRMAR;;###############################################################################################################################################################################################################################################################;;11:53:12;;;0;;;0;;;;;;###############################################################################################################################################################################################################################################################;-32926;VERDADERO
26204;16/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;QUIRÓFANO;;solicito de su colaboracion para la revision del oximetro que no toma bien la saturacion de oxigeno la toma erradamemnte. ;Se revisa el sensor y se encuentra en mal estado, no permite reparación, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo Ok. ;Leonardo Marín;17/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;17/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se realiza entrega de sensor de SPO2 adulto nuevo al servicio con número de serie: FD202510280920403;;CERRADO;24:00:00;2;VERDADERO
26207;17/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-42136402;545783;CUIDADO INTERMEDIO ADULTO;;latiguillos del cubiculo 205 de intermedios adultos arrojan frecuencia  cardiaca alterada, sin coherencia con pulso oximetro ni condicion clinica del paciente;Se verifica estado del equipo y se encuentra en buenas condiciones funcionales, se revisa configuración y estado de los accesorios, se hacen recomendaciones al personal asistencial. ;Victor Lopez;18/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;18/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;2;VERDADERO
26232;17/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN ADULTOS EXPANSIÓN 2° PISO;;buenos dias se solicita favor cambiar el brazalete del monitor de signos vitales del segundo piso torre nueva que se encuentra fallando. muchas gracias.;Se revisa el equipo y se encuentra daño en brazalete, no permite reparación, se procede a realizar el cambio del brazalete y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo Ok. ;Cristian Hurtado;17/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;17/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
26253;18/3/2026;CAMA ELÉCTRICA;Los Pinos;1060 BC;502382;545498;CUIDADO INTERMEDIO ADULTO;;panel electrico de la cama cubiculo 13 no funciona.;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se verifica estado del panel lateral y motores, ajuste mecánico y pruebas funcionales. Equipo Ok. ;Victor Lopez;18/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;18/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26255;18/3/2026;INCUBADORA;Bng Medical;EcoLa 3000;A0201518246N;572792;CUIDADO INTENSIVO NEONATAL;;se pone soporte para pared de incubadora con activo fijo numero 572792 que se encuentra fracturada....;Se revisa equipo y se encuentra fractura en soportes de pared interna, se proceden a reparar y se realizan pruebas funcionales. equipo ok. ;Victor Lopez;18/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;18/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26264;18/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M80;332278-M14102020026-02;545622;HOSPITALIZACIÓN PEDIATRÍA;;buenos dias. solictamos el arreglo del monitor de signos del servico de salas de pediatria, ya que al conectar el saturador no monitoriza. quedamos atentos a su pronta respuesta. gracias.;Se revisa equipo y se encuentra daño en sensor pediátrico tipo Y, se inicia proceso de adquisición, a la espera de entrega. ;Victor Lopez;18/3/2026;? TRABAJANDO;?? FUNCIONAL;0:00:00;18/3/2026;0:00:00;NO ;N/A;0;NO;N;0;FALTA DE CONSUMIBLE;NO;;;PENDIENTE;0:00:00;1;VERDADERO
26269;18/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO PEDIÁTRICO;;"se solicita brazaletes de las siguientes referencias
6 und pequeño (s): 18 - 22 cm. 
6 und mediano (m/estándar): 22 - 32 cm.
3 und grande (l): 32 - 42 cm.
1 und extragrande (xl): 42 - 52 cm";Se realiza entrega brazalete de diferentes tamaños al servicio en buenas condiciones y nuevos. ;Victor Lopez;25/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/03/2026;0:00:00;NO ;N/A;0;NO;N;0;FALTA DE CONSUMIBLE;SÍ;Se entregan brazaletes pediátricos diferentes tamaños al servicio nuevos;;CERRADO;168:00:00;6;FALSO
26275;18/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;buenas tardes, s e monta soporte para tensiometro de sala de partos;Se revisa equipos y se encuentran en buenas condiciones de funcionamiento, se verifican brazaletes y se verifican fugas. ;Victor Lopez;20/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;48:00:00;3;VERDADERO
26291;19/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;QUIRÓFANO;;por favor revisar bipolar ya que esta dañado, gracias.;Se revisa equipo y se encuentra daño en pedal, se procede a retirar el pedal del servicio y se inicia proceso de adquisición, a la espera de repuesto ;Victor Lopez;19/3/2026;? TRABAJANDO;?? EN ESPERA DE REPUESTO;0:00:00;19/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALTA DE CONSUMIBLE;NO;;;CERRADO;0:00:00;1;VERDADERO
26293;19/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;UNIDAD CRÍTICA OBSTÉTRICA;;favor revisar termometro cubiculo 7 uci obstetrica,  gracias;Se revisa equipo y se encuentra daño en sensor de temperatura, se procede a realizar el cambio y se entrega al servicio en buenas condiciones funcionales. ;Victor Lopez;19/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;19/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26299;19/3/2026;INCUBADORA;Draeger;ISOLETTE C-2000;CB27794;545143;CUIDADO INTENSIVO NEONATAL;;incubadora no calienta;Se revisa el equipo y se encuentra falla en módulo interno, equipo a la espera de revisión por parte del proveedor con manual de servicio;Victor Lopez;19/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;19/3/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
26301;19/3/2026;GLUCÓMETRO;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN GINECO-OBSTETRICIA;;se solicita revisar glucometro de ginecologia, malfuncionamiento;Se revisa equipo y presenta error interno, se le informa al personal para que soliciten nuevo equipo al área de inventario. ;Victor Lopez;19/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;19/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
26303;19/3/2026;MONITOR FETAL;Edan;F3;560034-M17910080002;550040;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;se solicita revisar monitor fetal en sala de partos ya que no imprime, numero de activo fijo 550040;Se revisa equipo y se encuentra daño en tarjeta de control del selector, se inicia proceso de adquisición del repuesto, equipo en taller de mantenimiento ;Victor Lopez;19/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;19/3/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE;0:00:00;1;VERDADERO
26309;19/3/2026;FLUJÓMETRO;Gentec;FM-197B-15L-CH;18100169090;574384;HOSPITALIZACIÓN QUIRÚRGICAS;;por favor revisar flujometros de quirurgicas se encuentran en un cajon de la estacion 2  ver si funcionan o si no darles de baja mil gracias tiene fuga;Se revisa el equipo y se encuentra fuga en válvula reguladora, se procede a realizar el ajuste mecánico correspondiente y se hacen pruebas funcionales, se retorna al servicio en buenas condiciones.;Victor Lopez;20/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;2;VERDADERO
26322;19/3/2026;INFUSOR;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO ADULTO;;infusor de la unidad de cuidados intesivos no sostiene el aire, por tal razzon se coloca el ticket, infusor en la estacion 1 de la uci;Se revisa equipo y se encuentra fuga en cámara neumática del equipo, no permite reparación, se entregan infusores nuevos al servicio. ;Victor Lopez;19/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;19/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26329;19/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120051;545695;HOSPITALIZACIÓN GINECO-OBSTETRICIA;;hola buena noche se monta soporte para pulsoximetro de monitor de signos estacion 3 de gineco se ha montado en multiples ocasiones le realizan un remiendo y vuelve y se daña , el pulsoximetro no esta en condiciones adecuadas para su uso diario dado a la gran demanda que tenemos en ginecologia , un movimiento brusco del paciente o incluso una caida desde su puesto puede dañarlo , esta flojo , muchas gracias para revisarlo;Se revisa equipo y se encuentra daño en sensor de SPO2 adulto, no permite reparación, se procede a cambiar el sersor y se realizan pruebas funcionales, se entrega el equipo en buenas condiciones. ;Victor Lopez;20/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de SPO2 adulto nuevo al servicio con número de serie FD202510280920483;;CERRADO;24:00:00;2;VERDADERO
26330;20/3/2026;INCUBADORA;Bng Medical;EcoLa 3000;A0210518245N;572794;CUIDADO INTERMEDIO NEONATAL;;Se revisa equipo y se encuentra daño en cable de báscula, se procede a realizar el cambio de la báscula completa y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;se revisa equipo y se encuentra daño en cable de báscula, se procede a realizar el cambio de la báscula completa y se realizan pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;20/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26339;20/3/2026;CENTRÍFUGA;Clay Adams;DINAC III;4930006;544860;LABORATORIO CLÍNICO;;se requiere del traslado de la centrífuga refrigerada desde su posición actual al área de microbiología, posterior a la adecuación del mesón dende se va a ubicar;Se revisa equipo y se encuentra daño en una de las escobillas del motor, se procede a realizar el cambio de las mismas y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones de funcionamiento. ;Cristian Hurtado;25/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;120:00:00;4;FALSO
26361;20/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;URGENCIAS PEDIATRÍA;;buen dia , por favir revisar monitores de transporte , debido a que no sensan presion arterial , activos fijos # 573990-518909 , muchas gracias;Se revisan equipos, se realiza chequeo de fugas, se verifican mangueras y brazaletes, se verifican modos de funcionamiento y se encuentran en buenas condiciones funcionales. ;Victor Lopez;20/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26372;20/3/2026;VACUTRON;Gentec;NO DEFINIDO;13D0029;545553;CUIDADO INTENSIVO ADULTO;;buenas   ,  tardes  para  reportar     un vacutron  dañado ,  uciadult0s. no  siendo  mas  gracias  por  su  atencion.;Se verifica el equipo y se realizan pruebas de presión, se realiza ajuste mecánico y se hacen pruebas funcionales, se entrega en buenas condiciones. ;Victor Lopez;20/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26373;20/3/2026;OTROS EQUIPOS BIOMÉDICOS;Draeger;AGILA;ASEK-0416;545443;CUIDADO INTENSIVO ADULTO;;buenas  tardes,  para  reportar    la  torre  del cubiculo   38,   donde  se  conectan  los vacutrones,    para  revisar.  uciadult0s,   no  siendo mas  gracias  por  su  atencion  prestada.;Se revisa equipo y se hacen pruebas funcionales y de fugas en las tomas de vacío, se verifica con varios equipos y se hacen pruebas funcionales, el módulo funciona correctamente. ;Victor Lopez;20/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;20/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26383;21/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134866;545473;CUIDADO INTENSIVO ADULTO;Cubículo 24;se solicita mantenimiento de signos vitales del cubiculo 24 de uci adultos;Se revisa equipo y se encuentra sensor de SPO2 en malas condiciones, no permite reparación, se procede a realizar el cambio del sensor y se realizan pruebas funcionales, se entrega en buenas condiciones. ;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se realiza entrega de sensor de SPO2 nuevo al servicio con número de serie FD202510280930179;;CERRADO;72:00:00;2;VERDADERO
26384;21/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134865;545471;CUIDADO INTENSIVO ADULTO;;se solicita mantenimiento del termometro del monitor de signos vitales del cubiculo 22.;Se revisa equipo y se encuentra daño en sensor de temperatura, se procede a realizar el cambio y se realizan pruebas funcionales, equipo Ok. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de temperatura nuevo al servicio;;CERRADO;72:00:00;2;VERDADERO
26386;21/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-42136402;545783;CUIDADO INTERMEDIO ADULTO;;buen dia comedidamente les pido el favor y nos colaboren con el monitor de signos vitales del cubiculo # 5 de intermedios adulto el cual no censan los latiguillos en el monitor muchas gracias;Se revisa el equipo y se realizan pruebas funcionales, se verifica el estado de los accesorios y configuraciones y se encuentra en buenas condiciones. ;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;72:00:00;2;VERDADERO
26387;21/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134866;545473;CUIDADO INTENSIVO ADULTO;;brezalete malo en la cama. 224;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifica estado de los accesorios y configuraciones. Equipo Ok. ;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;72:00:00;2;VERDADERO
26401;23/3/2026;VENTILADOR MECÁNICO ;Hamilton;HAMILTON C-1;25150;573190;UNIDAD CRÍTICA OBSTÉTRICA;;ventilador mecanico activo fijo 573190, escape de aire en la manguera de oxigeno;Se revisa el equipo y se encuentra fuga por la manguera de oxígeno, se procede a realizar el ajuste mecánico de la manguera y se hacen pruebas funcionales, equipo ok. ;Victor Lopez;23/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;23/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26402;23/3/2026;VENTILADOR MECÁNICO ;N/A;N/A;N/A;N/A;UNIDAD CRÍTICA OBSTÉTRICA;;fallo en celda de fi02, o fallo en sensor de fi02, al aumentar fi02 por encima de 22% se activa alarma de fi02 baja y marca en celda de fi02 1% ventilador mecanico  cubiculo 5 uci obsetrica;Se revisa equipo, se realizan pruebas de funcionamiento, se verifican valores y el equipo se encuentra en buenas condiciones, se dan recomendaciones a personal asistencial. ;Victor Lopez;23/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;23/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26403;23/3/2026;GLUCÓMETRO;N/A;N/A;N/A;N/A;CUIDADO INTERMEDIO PEDIÁTRICO;;buen dia, se solicita amablemente la revisoin del  glucometro el cual se esta apagando al momento de tomar las glucometrias, esta ubicado en intermedios pediatria, gracias por la atencion y pronta colaboracion.;Se revisa el equipo y se encuentra daño interno, se le informa al personal asistencial para que soliciten un equipo nuevo a inventarios. ;Victor Lopez;23/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;23/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALLA INTERNA ;NO;;;CERRADO;0:00:00;1;VERDADERO
26407;23/3/2026;VENTILADOR MECÁNICO ;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO ADULTO;;se solicita revision de ventilador hamilton de transporte, que se recibe con aumento en ruptura en esquina superior izquierda.;Se revisa equipo y se encuentra fractura en carcasa frontal que no afecta su funcionamiento, se verifica estado funcional y parámetros, equipo Ok. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;2;VERDADERO
26408;23/3/2026;CAMA ELÉCTRICA;Los Pinos;1060 BC;502384;545487;CUIDADO INTENSIVO ADULTO;;cama del cubiculo numero 23 esta fallano no deja cambiar de posicion no funciona con control ni con palanca ;Se revisa cama y se encuentra daño en motor de cabecera, se procede a realizar el cambio del motor y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;24:00:00;2;VERDADERO
26409;24/3/2026;MONITOR DE SIGNOS VITALES ;Draeger;VISTA 120 S;S2SNF4422;573316;CUIDADO INTENSIVO NEONATAL;;buen dia se soliicta revizar cables de ekg del monitor cubiculo 5 ubicado en uci neonatos ya que no marca el trazado, gracias pro su pronta colaboracion;Se revisa el equipo y se encuentra en buenas condiciones funcionales, se verifica el estado de los latiguillos y del cable de ECG, se verifica configuración.. Equipo Ok. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26410;24/3/2026;MONITOR DE SIGNOS VITALES ;Draeger;VISTA 120 S;S2SNF4442;573319;CUIDADO INTENSIVO NEONATAL;;buen dia se solicita cambiar el cable del tensiometro del cubiculo 10 uci neonatos, ya que este se ha venido recortando por que se cristaliza y no marca la tesnion aretrial, rgacias pro su colaboracion;Se revisa el equipo y se encuentra manguera en buenas condiciones funcionales, se realiza el chequeo de fugas y se verifican los conectores, el equipo funciona normal. ;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26413;24/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO PEDIÁTRICO;;buen dia por favor solicito brazaletes de tensiometro para la uci pediatrica, no contamos con brazaletes para pacientes grandes.;Se realiza entrega de 05 brazaletes pediátricos de 1 vía nuevos a la jefe Juliana Lopez del servicio de pediatría;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entregan 05 brazaletes pediátricos nuevos al servicio de 1 vía y diferentes tamaños;;CERRADO;0:00:00;1;VERDADERO
26440;24/3/2026;MONITOR DE SIGNOS VITALES ;Draeger;VISTA 120 S;S2SNF4442;573319;CUIDADO INTENSIVO NEONATAL;;porfavor realizar cambio de sensor de temperatura de monitor de la cama 10de la uci neonatal ;Se revisa equipo y se encuentra daño en sensor de temperatura, se procede a realizar el cambio y se realizan pruebas funcionales, equipo Ok. ;Victor Lopez;24/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se emtrega sensor de temperatura nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
26448;24/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134868;545465;CUIDADO INTENSIVO ADULTO;;favor cambiar brazalete monitor cubiculo 32 y revisar pulsoximetro.;Se revisa el equipo y se encuentra daño en brazalete, se procede a realizar el cambio y se hacen pruebas funcionales. Equipo en buenas condiciones. ;Cristian Hurtado;01/04/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;01/04/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;192:00:00;7;FALSO
26451;24/3/2026;CENTRÍFUGA;Clay Adams;DINAC III;4930006;544860;BANCO DE SANGRE;;hola, buen dia, se solicita amablemente la revision de las 2 centrifugas del banco ya que estas no estan funcionando correctamente, una no arranca y la otra tiene problemas con los numeros en el tablero ;Se revisa equipo y se encuentra daño en una de las escobillas del motor, se procede a realizar el cambio de las mismas y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones de funcionamiento. ;Cristian Hurtado;25/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;24:00:00;2;VERDADERO
26454;24/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM70;360080-M17C02250007;550042;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;no toma presion dinamac activo  550042;Se revisa monitor y se encuentra brazalete en mal estado, no permite reparación, se procede a realizar el cambio del mismo y se entrega uno nuevo al servicio, se realizan pruebas funcionales. Equipo OK. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio. ;;CERRADO;0:00:00;1;VERDADERO
26459;24/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;QUIRÓFANO;;flujometro que no genera registro en el monitor y no enciende;Se revisa equipo, conexiones y accesorios, se verifica estado de funcionamiento, equipo ok. ;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26460;24/3/2026;BOMBA DE INFUSIÓN;;;;;URGENCIAS ADULTOS;;buenas noches para solicitar revision de bomba de infusion ubicada en cuarto de equipos medicos, no inicia, anuncia letrero cerrar puerta, se cierra y no inicia.;Se revisa equipo y se encuentra daño interno, se retira del servicio y se deja en taller de mantenimiento a la espera de ser revisada por proveedor. ;Victor Lopez;24/3/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;24/3/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE VISITA PROVEEDOR;0:00:00;1;VERDADERO
26464;24/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;CUIDADO INTERMEDIO PEDIÁTRICO;;buenas noches, de nuevo se deja soporte de la necesidad de brazaletes grandes y pequeños para el servicio de intermedios pediatria ya que no tenemos.  muchas gracias;Se realiza entrega de 04 brazaletes pediátricos de 1 vía nuevos a la jefe del servicio de cuidados intermedios de pediatría.;Victor Lopez;25/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entregan 04 brazaletes pediátricos nuevos al servicio de 1 vía y diferentes tamaños;;CERRADO;24:00:00;2;VERDADERO
26465;24/3/2026;MONITOR DE SIGNOS VITALES ;Philips;EFFICIA CM120;CN92395092;572824;CUIDADO INTERMEDIO PEDIÁTRICO;;se solicita la revision del cable de electro del monitor de transporte de pacientes ya que se encuntra en cable averiado. gracias;Se revisa equipo y se encuentra cable de ecg en buenas condiciones, se verifica configuración y se le hace recomendaciones al personal asistencial, equipo ok.;Victor Lopez;24/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;24/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;INADECUADA CONFIGURACIÓN;NO;;;CERRADO;0:00:00;1;VERDADERO
26484;25/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120037;545688;URGENCIAS ADULTOS;;buenos  se solicita   revision  urgente del  monitor  de triage, no  esta   funcionando  brazalete;Se revisa equipo y se encuentra velcro de los brazaletes deteriorado y despegado, se procede a realizar el refuerzo de las costuras de los brazaletes y se retornan al servicio en buenas condiciones, se realizan pruebas funcionales. Equipo OK.;Victor Lopez;25/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26493;25/3/2026;CAMA ELÉCTRICA;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se solicita el favor de revision de cama electrica, esta en el puente del 5to piso el control no funciona.;Se revisa cama y se encuentra daño en control de mando, se le informa al personal que el repuesto ya se encuentra en proceso de compra, por tal motivo se cierra el soporte. ;Victor Lopez;25/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;FALTA DE CONSUMIBLE;NO;;;CERRADO;0:00:00;1;VERDADERO
26495;25/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020064-01;545367;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se saolicita el favor de revision de oximetro del monitor de la estacion 2 del 5to piso.;Se revisa equipo y se encuentra daño en sensor de saturación, se procede a realizar la reparación y se entrega en buenas condiciones funcionales. equipo ok. ;Cristian Hurtado;26/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;26/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;24:00:00;2;VERDADERO
26496;25/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020054-01;545371;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se saolicita el favor de revision de oximetro del monitor de la estacion 3 no funcionan del 5to piso.;Se revisa equipo y se encuentra sensor de SPO2 en mal estado, no permite reparación, se procede a realizar el cambio del sensor y se eentrega uno nuevo al servicio, se realizan pruebas funcionales, equipo ok. ;Victor Lopez;26/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;26/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de SPO2 adulto nuevo al servicio con número de serie FD202510280920445;;CERRADO;24:00:00;2;VERDADERO
26499;25/3/2026;TERMOHIGRÓMETRO;N/A;N/A;N/A;N/A;CUIDADO INTENSIVO ADULTO;;termometro malo;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifica estado de la batería y el display, equipo ok. ;Victor Lopez;25/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
26500;25/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120037;545688;URGENCIAS ADULTOS;;buenas   trade    monitor continua presentando  fallas  para  toma  de presion;Se revisa monitor y se encuentra daño en sensor de SPO2, se procede a realizar el cambio y se entrega uno nuevo al servicio, se realizan pruebas funcionales, equipo ok. ;Leonardo Marín;25/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;25/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega sensor de SPO2 adulto nuevo al servicio con número de serie FD202510280920452;;CERRADO;0:00:00;1;VERDADERO
26522;26/3/2026;OTROS EQUIPOS BIOMÉDICOS;Homedics;HHP-350;CLL05-0420;574214;HOSPITALIZACIÓN ADULTO 5° PISO;;vibropercutor deja de funcionar al utilizarlo, hace mal contacto con el cable;Se revisa equipo y se encuentra fractura interna en cable de alimentación, se procede a realizar la reparación del mismo y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Victor Lopez;26/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;26/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26534;26/3/2026;TENSIÓMETRO MANUAL;Lenz;GZ-805;805BJ09150000446;573025;CONSULTA EXTERNA;;buenas tardes se solicita revisar tensiómetro digital del consultorio 18, gracias quedo atenta.;Se revisa equipo y se encuentra en malas condiciones funcionales, se encuentra líquido al interior del equipo lo que hizo que no encendiera más, se encontró display reventado, se recomienda dar de baja el equipo. ;Leonardo Marín;30/3/2026;? PTE POR CONFIRMAR;?? FUERA DE SERVICIO;0:00:00;30/3/2026;0:00:00;SI;TOTAL ;0;NO;N/A;0;USO INADECUADO;NO;Equipo para dar de baja;;CERRADO;96:00:00;3;VERDADERO
26545;27/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;URGENCIAS PEDIATRÍA;;al monitor del cuarto de ranimacion y el de la toma de signos vitales, le hacen falta los cables para el ekg ya que son muy importantes, urgente, muchas gracias, urgencias pediatria;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifica estado de los accesorios y configuraciones, equipo ok. ;Leonardo Marín;30/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;30/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;72:00:00;2;VERDADERO
26546;27/3/2026;VENTILADOR MECÁNICO ;Carefusion / Vyaire;VELA COMPREHENSIVE 16532-08;CAT02934;574164;CUIDADO INTERMEDIO ADULTO;;ventilador mecanico de trasnporte del servicio de intermedios ubicado en el cuarto de equipos con activo fijo 574164 la manguera de oxigeno tiene fuga.;Se revisa equipo y se encuentra desajuste en la manguera de aire, se procede a realizar el ajuste correspondiente y se realizan pruebas funcionales, equipo ok,;Cristian Hurtado;27/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;27/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26553;27/3/2026;MONITOR DE SIGNOS VITALES ;;;;;HOSPITALIZACIÓN QUIRÚRGICAS;;solicito de su colaboracion para la revision del oximetro que se encuentra en la estación 2 del servicio de quirurgicas. ;Se revisa equipo y se encuentra daño en sensor de SPO2, se procede a reparar y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;Cristian Hurtado;27/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;27/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26560;27/3/2026;NEVERA;Harris;HLT23U4BBA12;T016D66907TD;505204;BANCO DE SANGRE;;hola, buen dia, se solicita amablemente la revision de la nevera numero #2 ya que esta presenta variacion en la temperatura, no correspondientes a ella se agradece pronta colaboracion. ;Se revisa equipo y se encuentra nivel de refrigerante bajo, se realiza el ajuste y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;David Ospina;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;96:00:00;3;VERDADERO
26565;27/3/2026;NEVERA;Supernordico;NO DEFINIDO;12-0828;544868;HOSPITALIZACIÓN PEDIATRÍA (Ruta Dorada);;cordial saludo, solicito por favor la revision de la nevera ya que dan temperaturas de 15°c, muchas gracias;Se revisa equipo y se encuentra nivel de refrigerante bajo, se realiza el ajuste y se hacen pruebas funcionales, se entrega al servicio en buenas condiciones. ;David Ospina;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESAJUSTE;NO;;;CERRADO;96:00:00;3;VERDADERO
26574;27/3/2026;INCUBADORA;Atom;AIR INCU I 62060;190800774;574288;CUIDADO INTENSIVO NEONATAL;;buena tarde para reportar pita falla de error de la potencia del ventilador en incubadora atom activo fijo no 574288, queda en el pasillo de neonatos. agradecemos su colaboracion y pronta respuesta.;Se revisa equipo y se encuentra falla en motor ventilador del equipo, requiere cambio del motor, se inicia proceso de adquisición para reparación, equipo queda fuera de servicio mientras llega el repuesto. ;Victor Lopez;30/03/2026;? TRABAJANDO;?? FUERA DE SERVICIO;0:00:00;30/03/2026;0:00:00;SI;PARCIAL;0;NO;N/A;0;FALLA INTERNA ;NO;;;PENDIENTE;72:00:00;2;VERDADERO
26583;29/3/2026;MONITOR DE SIGNOS VITALES ;Mindray;BENEVIEW T5;CM-3B134868;545465;CUIDADO INTENSIVO ADULTO;;se solicita cambio de de brazalete de cubiculo 32 de uci adultos, ya que presenta fuga;Se revisa el equipo y se encuentra daño en brazalete, se procede a realizar el cambio y se hacen pruebas funcionales. Equipo en buenas condiciones. ;Cristian Hurtado;01/04/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;01/04/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;72:00:00;3;VERDADERO
26587;29/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;HOSPITALIZACIÓN QUIRÚRGICAS;;buenos días por favor revisar monitores de signos vitales no están cargando gracias;Se revisan equipos y se encuentran en buenas condiciones funcionales, se verifica es estado de las baterías y accesorios, equipos ok.;Victor Lopez;29/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;29/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;0;VERDADERO
26590;29/3/2026;MONITOR DE SIGNOS VITALES ;N/A;N/A;N/A;N/A;UNIDAD CRÍTICA OBSTÉTRICA;;brazalete de tensiometro dañado;Se revisa equipo y se encuentra brazalete en mal estado, no permite reparación, se procede a cambiar el brazalete y se realizan pruebas funcionales, equipo ok. ;Victor Lopez;30/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;30/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;24:00:00;1;VERDADERO
26608;30/3/2026;LARINGOSCOPIO;N/A;N/A;N/A;N/A;URGENCIAS ADULTOS;Reanimación;los laringos estan disfunsionales se les cambia la pila y no encienden correctamente,;Se revisan los equipos y se realiza limpieza de contactos eléctricos, se revisa bombillo y porta bombillo y se hacen pruebas funcionales. ;Victor Lopez;30/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;30/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26612;30/3/2026;OTROS EQUIPOS BIOMÉDICOS;Los Pinos;SM-3M-TL;78505;547392;HEMODIÁLISIS;;silla del cubiculo 1 y silla de cubiculo 6, no funciona el control remoto y no da conección a la energia- unidad renal;Se revisan sillas y se encuentra daño en los controles de mando, se proceden a reparar y se realizan pruebas funcionales, se entregan al servicio en buenas condiciones. ;Victor Lopez;01/04/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;01/04/2026;0:00:00;NO ;N/A;0;NO;N/A;0;USO INADECUADO;NO;;;CERRADO;48:00:00;3;VERDADERO
26613;30/3/2026;BÁSCULA/PESA;Health O Meter;402KL;402WA02669;546045;HEMODIÁLISIS;;les agradeceria de ante mano realizar la calibracion de la bascula de hemodialisis. muchas gracias;Se revisa equipo y se encuentra en buenas condiciones funcionales, se verifia el ajuste a cero y se verifica el estado mecánico. ;Victor Lopez;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;2;VERDADERO
26616;30/3/2026;OTROS EQUIPOS BIOMÉDICOS;N/A;N/A;N/A;N/A;QUIRÓFANO;;buenas tardes por favor bajar los escudos de los tomas medicinales y oxigeno, gracias.;Se bajan todos los escudos de las salas 1 a la 4 para ser pintados;Cristian Hurtado;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;24:00:00;2;VERDADERO
26628;30/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120051;545695;HOSPITALIZACIÓN QUIRÚRGICAS;;hola buena noche se monta nuevamente soporte de monitor de signos estacion 3 de ginecologia  el cual no esta funcionando adecuadamente , no funciona el punto de conexion del brazalete de tension arterial dado a que se probo con otro de otro monitor y seguia con la misma falla , muchas gracias;Se revisa equipo, se realizan pruebas de fugas, se encuentra brazalete en malas condiciones, se procede a realizar el cambio, se realizan pruebas funcionales y se entrega al servicio en buenas condiciones;Victor Lopez;1/4/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;1/4/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;48:00:00;3;VERDADERO
26630;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220009;573991;HOSPITALIZACIÓN ADULTO 5° PISO;;buenas noche se solicita el arreglo del brazalete de singnos vitales de la estacion # 1 de servicios especiales que  no toma la presion muchas alejandra ospina enfermera.;Se revisa el equipo , se hace prueba de fugas, se verifica estado de los accesorios y se hacen pruebas funcionales. Equipo en buenas condiciones;Cristian Hurtado;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26631;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M14102120037;545688;URGENCIAS ADULTOS;;buenos  dias se solicita   revisión del   equipo de     signos   vitales de  triage   urgencias no esta  tomado la presión  arterial     gracias;Se revisa el equipo y se encuentra daño en brazalete, se procede a realizar el cambio y se hacen pruebas funcionales. Equipo en buenas condiciones. ;Leonardo Marín;31/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26633;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333021-M13301830022-01;545366;URGENCIAS ADULTOS;Reanimación;buenos dias, porfavor revisar monitor que no esta marcando frecuencia cardiaca ni sensa presion arterial, y para recordarle que este mismo monitoro se encuentra sin sensor de pulsioximetro que se lo llevo biomedico para revision y/o reposicion, muchas gracias;Se revisa equipo y se encuentra que no toma frecuencia cardiaca con cable ecg, se verifica configuración, se ajustan parámetros y se hacen pruebas funcionales. Equipo Ok. ;Cristian Hurtado;31/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;INADECUADA CONFIGURACIÓN;NO;;;CERRADO;0:00:00;1;VERDADERO
26636;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020054-01;545371;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos días, favor revisar tensiómetro de la estación nro 3 que no funciona. gracias.;Se revisa el equipo y se encuentra daño en brazalete, se procede a realizar el cambio y se hacen pruebas funcionales. Equipo en buenas condiciones. ;Cristian Hurtado;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;SÍ;Se entrega brazalete 1 vía adulto nuevo al servicio;;CERRADO;0:00:00;1;VERDADERO
26639;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;M50;333123-M13707020054-01;545371;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se solicita el fvor de arreglo de tensiometro de la estacion 3 del 5to piso.;Se revisa el equipo y se encuentra daño en brazalete, se procede a realizar el cambio y se hacen pruebas funcionales. Equipo en buenas condiciones. ;Cristian Hurtado;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26640;31/3/2026;MONITOR DE SIGNOS VITALES ;Edan;IM8;360001/M19910220009;573991;HOSPITALIZACIÓN ADULTO 5° PISO;;buenos dias, se solicita el favor de arreglo de tensiometro de la estacion 1 del 5to piso.;Se revisa el equipo , se hace prueba de fugas, se verifica estado de los accesorios y se hacen pruebas funcionales. Equipo en buenas condiciones;Cristian Hurtado;31/03/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/03/2026;0:00:00;NO ;N/A;0;NO;N/A;0;DESGASTE;NO;;;CERRADO;0:00:00;1;VERDADERO
26657;31/3/2026;GLUCÓMETRO;;;F017346N0219;;HOSPITALIZACIÓN GINECO-OBSTETRICIA;Sala de Partos;se solicita revisar y repara glucometro de partos, no funciona;Se revisa equipo y se realizan pruebas de medición con líquidos de control arrojando valores normales, se retorna al servicio en buenas condiciones funcionales. ;Cristian Hurtado;31/3/2026;? PTE POR CONFIRMAR;?? FUNCIONAL;0:00:00;31/3/2026;0:00:00;NO ;N/A;0;NO;N/A;0;NO PRESENTA DAÑO;NO;;;CERRADO;0:00:00;1;VERDADERO
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;SOLICITADOS ;160;;;;;;;;;;;;;;;;;;;;;;;;
;;;;REPORTADOS ;;CERRADOS;144;;;;;;;;;;;;;;;;;;;;;;;;
;;;;SOLICITADOS ;;TRABAJANDO ;16;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;SOLICITADO;0;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;90%;;;;;;;;;;;;;;;;;;;;;;;;
